          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_77 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_77",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_87 north"
    },
    "room_77 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_77",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_78 west"
    },
    "room_77 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_77",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_67 south"
    },
    "room_77 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_77",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_76 east"
    },
    "room_78 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_78",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_78 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_78",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_78 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_78",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_88 north"
    },
    "room_78 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_78",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_79 west"
    },
    "room_78 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_78",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_68 south"
    },
    "room_78 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_78",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_77 east"
    },
    "room_79 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_79",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_79 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_79",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_79 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_79",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_89 north"
    },
    "room_79 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_79",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_80 west"
    },
    "room_79 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_79",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_69 south"
    },
    "room_79 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_79",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_78 east"
    },
    "room_80 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_80",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_80 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_80",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_80 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_80",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_90 north"
    },
    "room_80 east": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_80",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_80 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_80",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_70 south"
    },
    "room_80 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_80",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 13.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_79 east"
    },
    "room_81 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_81",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_81 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_81",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_81 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_81",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_91 north"
    },
    "room_81 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_81",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_82 west"
    },
    "room_81 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_81",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_71 south"
    },
    "room_81 west": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_81",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_82 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_82",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_82 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_82",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_82 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_82",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_92 north"
    },
    "room_82 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_82",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_83 west"
    },
    "room_82 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_82",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_72 south"
    },
    "room_82 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_82",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_81 east"
    },
    "room_83 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_83",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_83 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_83",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_83 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_83",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_93 north"
    },
    "room_83 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_83",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_84 west"
    },
    "room_83 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_83",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_73 south"
    },
    "room_83 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_83",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_82 east"
    },
    "room_84 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_84",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_84 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_84",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_84 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_84",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_94 north"
    },
    "room_84 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_84",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_85 west"
    },
    "room_84 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_84",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_74 south"
    },
    "room_84 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_84",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_83 east"
    },
    "room_85 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_85",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_85 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_85",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_85 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_85",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_95 north"
    },
    "room_85 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_85",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_86 west"
    },
    "room_85 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_85",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_75 south"
    },
    "room_85 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_85",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_84 east"
    },
    "room_86 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_86",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_86 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_86",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_86 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_86",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_96 north"
    },
    "room_86 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_86",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_87 west"
    },
    "room_86 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_86",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_76 south"
    },
    "room_86 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_86",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_85 east"
    },
    "room_87 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_87",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_87 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_87",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_87 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_87",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_97 north"
    },
    "room_87 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_87",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_88 west"
    },
    "room_87 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_87",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_77 south"
    },
    "room_87 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_87",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_86 east"
    },
    "room_88 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_88",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_88 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_88",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_88 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_88",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_98 north"
    },
    "room_88 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_88",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_89 west"
    },
    "room_88 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_88",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_78 south"
    },
    "room_88 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_88",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_87 east"
    },
    "room_89 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_89",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_89 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_89",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_89 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_89",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_99 north"
    },
    "room_89 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_89",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_90 west"
    },
    "room_89 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_89",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_79 south"
    },
    "room_89 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_89",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_88 east"
    },
    "room_90 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_90",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_90 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_90",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_90 south": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_90",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_100 north"
    },
    "room_90 east": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_90",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_90 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_90",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_80 south"
    },
    "room_90 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_90",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 9.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_89 east"
    },
    "room_91 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_91",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_91 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_91",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_91 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_91",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_91 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_91",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_92 west"
    },
    "room_91 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_91",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 5.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_81 south"
    },
    "room_91 west": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_91",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_92 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_92",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_92 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_92",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_92 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_92",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_92 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_92",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_93 west"
    },
    "room_92 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_92",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_82 south"
    },
    "room_92 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_92",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_91 east"
    },
    "room_93 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_93",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_93 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_93",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_93 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_93",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_93 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_93",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_94 west"
    },
    "room_93 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_93",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_83 south"
    },
    "room_93 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_93",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_92 east"
    },
    "room_94 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_94",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_94 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_94",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_94 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_94",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_94 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_94",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_95 west"
    },
    "room_94 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_94",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_84 south"
    },
    "room_94 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_94",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 17.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_93 east"
    },
    "room_95 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_95",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_95 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_95",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_95 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_95",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_95 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_95",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_96 west"
    },
    "room_95 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_95",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 27.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_85 south"
    },
    "room_95 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_95",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_94 east"
    },
    "room_96 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_96",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_96 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_96",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_96 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_96",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_96 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_96",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_97 west"
    },
    "room_96 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_96",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_86 south"
    },
    "room_96 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_96",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 28.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_95 east"
    },
    "room_97 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_97",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_97 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_97",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_97 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_97",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_97 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_97",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_98 west"
    },
    "room_97 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_97",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 38.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_87 south"
    },
    "room_97 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_97",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 33.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_96 east"
    },
    "room_98 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_98",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_98 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_98",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_98 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_98",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_98 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_98",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_99 west"
    },
    "room_98 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_98",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_88 south"
    },
    "room_98 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_98",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 39.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_97 east"
    },
    "room_99 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_99",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_99 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_99",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_99 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_99",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_99 east": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_99",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_100 west"
    },
    "room_99 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_99",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 49.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_89 south"
    },
    "room_99 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_99",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 44.5,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_98 east"
    },
    "room_100 floor": {
      "surface_type": "Floor",
      "construction_name": "Ground Slab",
      "zone_name": "room_100",
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        }
      ]
    },
    "room_100 ceiling": {
      "surface_type": "Roof",
      "construction_name": "Insulated Roof",
      "zone_name": "room_100",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_100 south": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_100",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_100 east": {
      "surface_type": "Wall",
      "construction_name": "Insulated Facade",
      "zone_name": "room_100",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "vertices": [
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ]
    },
    "room_100 north": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_100",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 55.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_90 south"
    },
    "room_100 west": {
      "surface_type": "Wall",
      "construction_name": "Wall",
      "zone_name": "room_100",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "vertices": [
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 3.0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 4.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 50.0,
          "vertex_y_coordinate": 0.5,
          "vertex_z_coordinate": 3.0
        }
      ],
      "outside_boundary_condition_object": "room_99 east"
    }
  },
  "FenestrationSurface:Detailed": {
    "room_1 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_1 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 4.0,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 4.0,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 2.0,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 2.0,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_1 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_1 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 44.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 44.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 42.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 42.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_2 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_2 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 9.5,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 9.5,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 7.5,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 7.5,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_3 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_3 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 15.0,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 15.0,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 13.0,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 13.0,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_4 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_4 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 20.5,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 20.5,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 18.5,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 18.5,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_5 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_5 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 26.0,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 26.0,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 24.0,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 24.0,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_6 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_6 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 31.5,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 31.5,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 29.5,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 29.5,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_7 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_7 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 37.0,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 37.0,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 35.0,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 35.0,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_8 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_8 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 42.5,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 42.5,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 40.5,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 40.5,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_9 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_9 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 48.0,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 48.0,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 46.0,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 46.0,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_10 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_10 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 42.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 42.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 44.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 44.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_10 north window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_10 north",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 53.5,
      "vertex_1_y_coordinate": 45.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 53.5,
      "vertex_2_y_coordinate": 45.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 51.5,
      "vertex_3_y_coordinate": 45.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 51.5,
      "vertex_4_y_coordinate": 45.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_11 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_11 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 39.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 39.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 37.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 37.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_20 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_20 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 37.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 37.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 39.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 39.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_21 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_21 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 35.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 35.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 33.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 33.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_30 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_30 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 33.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 33.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 35.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 35.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_31 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_31 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 30.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 30.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 28.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 28.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_40 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_40 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 28.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 28.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 30.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 30.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_41 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_41 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 26.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 26.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 24.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 24.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_50 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_50 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 24.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 24.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 26.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 26.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_51 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_51 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 21.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 21.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 19.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 19.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_60 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_60 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 19.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 19.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 21.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 21.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_61 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_61 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 17.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 17.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 15.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 15.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_70 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_70 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 15.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 15.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 17.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 17.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_71 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_71 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 12.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 12.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 10.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 10.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_80 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_80 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 10.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 10.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 12.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 12.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_81 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_81 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 8.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 8.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 6.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 6.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_90 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_90 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 6.0,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 6.0,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 8.0,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 8.0,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_91 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_91 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 2.0,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 2.0,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 4.0,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 4.0,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_91 west window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_91 west",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 3.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 3.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 0.5,
      "vertex_3_y_coordinate": 1.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 0.5,
      "vertex_4_y_coordinate": 1.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_92 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_92 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 7.5,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 7.5,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 9.5,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 9.5,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_93 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_93 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 13.0,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 13.0,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 15.0,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 15.0,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_94 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_94 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 18.5,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 18.5,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 20.5,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 20.5,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_95 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_95 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 24.0,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 24.0,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 26.0,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 26.0,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_96 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_96 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 29.5,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 29.5,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 31.5,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 31.5,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_97 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_97 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 35.0,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 35.0,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 37.0,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 37.0,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_98 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_98 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 40.5,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 40.5,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 42.5,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 42.5,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_99 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_99 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 46.0,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 46.0,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 48.0,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 48.0,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_100 south window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_100 south",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 51.5,
      "vertex_1_y_coordinate": 0.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 51.5,
      "vertex_2_y_coordinate": 0.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 53.5,
      "vertex_3_y_coordinate": 0.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 53.5,
      "vertex_4_y_coordinate": 0.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    },
    "room_100 east window": {
      "surface_type": "Window",
      "construction_name": "Window",
      "building_surface_name": "room_100 east",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 55.0,
      "vertex_1_y_coordinate": 1.5,
      "vertex_1_z_coordinate": 2.4000000000000004,
      "vertex_2_x_coordinate": 55.0,
      "vertex_2_y_coordinate": 1.5,
      "vertex_2_z_coordinate": 0.6000000000000001,
      "vertex_3_x_coordinate": 55.0,
      "vertex_3_y_coordinate": 3.5,
      "vertex_3_z_coordinate": 0.6000000000000001,
      "vertex_4_x_coordinate": 55.0,
      "vertex_4_y_coordinate": 3.5,
      "vertex_4_z_coordinate": 2.4000000000000004
    }
  },
  "Schedule:Compact": {
    "Office Lights": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.45
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ]
    },
    "Office Plug Loads": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.75
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.35
        }
      ]
    },
    "Open Office Occupancy": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.55
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ]
    },
    "Meeting Occupancy": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.85
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ]
    },
    "Support Occupancy": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ]
    },
    "Office Infiltration": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    },
    "Office HVAC Operation": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ]
    }
  },
  "People": {
    "room_1 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_1",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_2 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_2",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_3 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_3",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_4 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_4",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_5 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_5",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_6 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_6",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_7 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_7",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_8 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_8",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_9 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_9",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_10 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_10",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_11 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_11",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_12 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_12",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_13 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_13",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_14 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_14",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_15 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_15",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_16 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_16",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_17 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_17",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_18 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_18",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_19 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_19",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_20 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_20",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_21 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_21",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_22 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_22",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_23 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_23",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_24 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_24",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_25 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_25",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_26 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_26",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_27 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_27",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_28 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_28",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_29 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_29",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_30 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_30",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_31 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_31",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_32 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_32",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_33 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_33",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_34 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_34",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_35 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_35",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_36 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_36",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_37 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_37",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_38 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_38",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_39 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_39",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_40 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_40",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_41 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_41",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_42 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_42",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_43 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_43",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_44 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_44",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_45 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_45",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_46 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_46",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_47 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_47",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_48 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_48",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_49 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_49",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_50 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_50",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_51 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_51",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_52 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_52",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_53 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_53",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_54 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_54",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_55 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_55",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_56 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_56",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_57 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_57",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_58 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_58",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_59 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_59",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_60 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_60",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_61 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_61",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_62 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_62",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_63 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_63",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_64 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_64",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_65 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_65",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_66 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_66",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_67 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_67",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_68 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_68",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_69 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_69",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_70 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_70",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_71 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_71",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_72 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_72",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_73 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_73",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_74 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_74",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_75 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_75",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_76 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_76",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_77 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_77",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_78 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_78",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_79 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_79",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_80 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_80",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_81 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_81",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_82 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_82",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_83 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_83",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_84 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_84",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_85 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_85",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_86 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_86",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_87 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_87",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_88 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_88",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_89 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_89",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_90 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_90",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_91 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_91",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_92 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_92",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_93 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_93",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_94 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_94",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_95 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_95",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_96 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_96",
      "number_of_people_schedule_name": "Open Office Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_97 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_97",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_98 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_98",
      "number_of_people_schedule_name": "Meeting Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 5.0,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_99 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_99",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    },
    "room_100 People": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_100",
      "number_of_people_schedule_name": "Support Occupancy",
      "activity_level_schedule_name": "Office Activity",
      "number_of_people_calculation_method": "People",
      "number_of_people": 0.6,
      "fraction_radiant": 0.3,
      "sensible_heat_fraction": 0.6
    }
  },
  "Lights": {
    "room_1 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_1",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_2 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_2",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_3 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_3",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_4 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_4",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_5 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_5",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_6 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_6",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_7 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_7",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_8 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_8",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_9 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_9",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_10 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_10",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_11 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_11",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_12 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_12",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_13 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_13",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_14 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_14",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_15 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_15",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_16 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_16",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_17 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_17",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_18 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_18",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_19 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_19",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_20 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_20",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_21 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_21",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_22 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_22",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_23 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_23",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_24 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_24",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_25 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_25",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_26 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_26",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_27 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_27",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_28 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_28",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_29 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_29",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_30 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_30",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_31 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_31",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_32 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_32",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_33 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_33",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_34 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_34",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_35 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_35",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_36 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_36",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_37 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_37",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_38 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_38",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_39 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_39",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_40 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_40",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_41 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_41",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_42 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_42",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_43 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_43",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_44 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_44",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_45 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_45",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_46 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_46",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_47 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_47",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_48 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_48",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_49 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_49",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_50 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_50",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_51 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_51",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_52 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_52",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_53 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_53",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_54 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_54",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_55 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_55",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_56 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_56",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_57 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_57",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_58 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_58",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_59 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_59",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_60 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_60",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_61 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_61",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_62 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_62",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_63 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_63",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_64 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_64",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_65 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_65",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_66 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_66",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_67 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_67",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_68 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_68",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_69 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_69",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_70 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_70",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_71 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_71",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_72 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_72",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_73 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_73",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_74 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_74",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_75 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_75",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_76 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_76",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_77 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_77",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_78 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_78",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_79 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_79",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_80 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_80",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_81 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_81",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_82 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_82",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_83 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_83",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_84 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_84",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_85 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_85",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_86 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_86",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_87 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_87",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_88 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_88",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_89 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_89",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_90 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_90",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_91 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_91",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_92 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_92",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_93 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_93",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_94 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_94",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_95 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_95",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_96 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_96",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 7.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_97 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_97",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_98 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_98",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 9.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_99 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_99",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    },
    "room_100 Lights": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_100",
      "schedule_name": "Office Lights",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.3,
      "fraction_visible": 0.2
    }
  },
  "ElectricEquipment": {
    "room_1 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_1",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_2 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_2",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_3 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_3",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_4 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_4",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_5 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_5",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_6 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_6",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_7 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_7",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_8 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_8",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_9 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_9",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_10 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_10",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_11 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_11",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_12 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_12",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_13 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_13",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_14 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_14",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_15 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_15",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_16 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_16",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_17 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_17",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_18 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_18",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_19 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_19",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_20 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_20",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_21 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_21",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_22 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_22",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_23 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_23",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_24 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_24",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_25 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_25",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_26 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_26",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_27 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_27",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_28 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_28",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_29 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_29",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_30 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_30",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_31 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_31",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_32 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_32",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_33 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_33",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_34 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_34",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_35 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_35",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_36 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_36",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_37 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_37",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_38 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_38",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_39 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_39",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_40 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_40",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_41 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_41",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_42 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_42",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_43 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_43",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_44 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_44",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_45 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_45",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_46 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_46",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_47 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_47",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_48 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_48",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_49 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_49",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_50 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_50",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_51 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_51",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_52 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_52",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_53 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_53",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_54 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_54",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_55 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_55",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_56 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_56",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_57 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_57",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_58 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_58",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_59 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_59",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_60 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_60",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_61 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_61",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_62 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_62",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_63 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_63",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_64 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_64",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_65 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_65",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_66 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_66",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_67 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_67",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_68 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_68",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_69 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_69",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_70 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_70",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_71 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_71",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_72 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_72",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_73 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_73",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_74 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_74",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_75 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_75",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_76 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_76",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_77 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_77",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_78 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_78",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_79 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_79",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_80 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_80",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_81 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_81",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_82 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_82",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_83 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_83",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_84 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_84",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_85 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_85",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_86 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_86",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_87 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_87",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_88 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_88",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_89 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_89",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_90 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_90",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_91 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_91",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_92 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_92",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_93 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_93",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_94 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_94",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_95 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_95",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_96 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_96",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 8.0,
      "fraction_radiant": 0.2
    },
    "room_97 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_97",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_98 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_98",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 5.0,
      "fraction_radiant": 0.2
    },
    "room_99 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_99",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    },
    "room_100 Plug Loads": {
      "zone_or_zonelist_or_space_or_spacelist_name": "room_100",
      "schedule_name": "Office Plug Loads",
      "design_level_calculation_method": "Watts/Area",
      "watts_per_floor_area": 12.0,
      "fraction_radiant": 0.2
    }
  },
  "ZoneControl:Thermostat": {
    "room_1 Thermostat": {
      "zone_or_zonelist_name": "room_1",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_2 Thermostat": {
      "zone_or_zonelist_name": "room_2",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_3 Thermostat": {
      "zone_or_zonelist_name": "room_3",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_4 Thermostat": {
      "zone_or_zonelist_name": "room_4",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_5 Thermostat": {
      "zone_or_zonelist_name": "room_5",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_6 Thermostat": {
      "zone_or_zonelist_name": "room_6",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_7 Thermostat": {
      "zone_or_zonelist_name": "room_7",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_8 Thermostat": {
      "zone_or_zonelist_name": "room_8",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_9 Thermostat": {
      "zone_or_zonelist_name": "room_9",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_10 Thermostat": {
      "zone_or_zonelist_name": "room_10",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_11 Thermostat": {
      "zone_or_zonelist_name": "room_11",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_12 Thermostat": {
      "zone_or_zonelist_name": "room_12",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_13 Thermostat": {
      "zone_or_zonelist_name": "room_13",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_14 Thermostat": {
      "zone_or_zonelist_name": "room_14",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_15 Thermostat": {
      "zone_or_zonelist_name": "room_15",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_16 Thermostat": {
      "zone_or_zonelist_name": "room_16",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_17 Thermostat": {
      "zone_or_zonelist_name": "room_17",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_18 Thermostat": {
      "zone_or_zonelist_name": "room_18",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_19 Thermostat": {
      "zone_or_zonelist_name": "room_19",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_20 Thermostat": {
      "zone_or_zonelist_name": "room_20",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_21 Thermostat": {
      "zone_or_zonelist_name": "room_21",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_22 Thermostat": {
      "zone_or_zonelist_name": "room_22",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_23 Thermostat": {
      "zone_or_zonelist_name": "room_23",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_24 Thermostat": {
      "zone_or_zonelist_name": "room_24",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_25 Thermostat": {
      "zone_or_zonelist_name": "room_25",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_26 Thermostat": {
      "zone_or_zonelist_name": "room_26",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_27 Thermostat": {
      "zone_or_zonelist_name": "room_27",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_28 Thermostat": {
      "zone_or_zonelist_name": "room_28",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_29 Thermostat": {
      "zone_or_zonelist_name": "room_29",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_30 Thermostat": {
      "zone_or_zonelist_name": "room_30",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_31 Thermostat": {
      "zone_or_zonelist_name": "room_31",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_32 Thermostat": {
      "zone_or_zonelist_name": "room_32",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_33 Thermostat": {
      "zone_or_zonelist_name": "room_33",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_34 Thermostat": {
      "zone_or_zonelist_name": "room_34",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_35 Thermostat": {
      "zone_or_zonelist_name": "room_35",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_36 Thermostat": {
      "zone_or_zonelist_name": "room_36",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_37 Thermostat": {
      "zone_or_zonelist_name": "room_37",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_38 Thermostat": {
      "zone_or_zonelist_name": "room_38",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_39 Thermostat": {
      "zone_or_zonelist_name": "room_39",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_40 Thermostat": {
      "zone_or_zonelist_name": "room_40",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_41 Thermostat": {
      "zone_or_zonelist_name": "room_41",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_42 Thermostat": {
      "zone_or_zonelist_name": "room_42",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_43 Thermostat": {
      "zone_or_zonelist_name": "room_43",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_44 Thermostat": {
      "zone_or_zonelist_name": "room_44",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_45 Thermostat": {
      "zone_or_zonelist_name": "room_45",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_46 Thermostat": {
      "zone_or_zonelist_name": "room_46",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_47 Thermostat": {
      "zone_or_zonelist_name": "room_47",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_48 Thermostat": {
      "zone_or_zonelist_name": "room_48",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_49 Thermostat": {
      "zone_or_zonelist_name": "room_49",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_50 Thermostat": {
      "zone_or_zonelist_name": "room_50",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_51 Thermostat": {
      "zone_or_zonelist_name": "room_51",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_52 Thermostat": {
      "zone_or_zonelist_name": "room_52",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_53 Thermostat": {
      "zone_or_zonelist_name": "room_53",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_54 Thermostat": {
      "zone_or_zonelist_name": "room_54",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_55 Thermostat": {
      "zone_or_zonelist_name": "room_55",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_56 Thermostat": {
      "zone_or_zonelist_name": "room_56",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_57 Thermostat": {
      "zone_or_zonelist_name": "room_57",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_58 Thermostat": {
      "zone_or_zonelist_name": "room_58",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_59 Thermostat": {
      "zone_or_zonelist_name": "room_59",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_60 Thermostat": {
      "zone_or_zonelist_name": "room_60",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_61 Thermostat": {
      "zone_or_zonelist_name": "room_61",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_62 Thermostat": {
      "zone_or_zonelist_name": "room_62",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_63 Thermostat": {
      "zone_or_zonelist_name": "room_63",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_64 Thermostat": {
      "zone_or_zonelist_name": "room_64",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_65 Thermostat": {
      "zone_or_zonelist_name": "room_65",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_66 Thermostat": {
      "zone_or_zonelist_name": "room_66",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_67 Thermostat": {
      "zone_or_zonelist_name": "room_67",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_68 Thermostat": {
      "zone_or_zonelist_name": "room_68",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_69 Thermostat": {
      "zone_or_zonelist_name": "room_69",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_70 Thermostat": {
      "zone_or_zonelist_name": "room_70",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_71 Thermostat": {
      "zone_or_zonelist_name": "room_71",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_72 Thermostat": {
      "zone_or_zonelist_name": "room_72",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_73 Thermostat": {
      "zone_or_zonelist_name": "room_73",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_74 Thermostat": {
      "zone_or_zonelist_name": "room_74",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_75 Thermostat": {
      "zone_or_zonelist_name": "room_75",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_76 Thermostat": {
      "zone_or_zonelist_name": "room_76",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_77 Thermostat": {
      "zone_or_zonelist_name": "room_77",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_78 Thermostat": {
      "zone_or_zonelist_name": "room_78",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_79 Thermostat": {
      "zone_or_zonelist_name": "room_79",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_80 Thermostat": {
      "zone_or_zonelist_name": "room_80",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_81 Thermostat": {
      "zone_or_zonelist_name": "room_81",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_82 Thermostat": {
      "zone_or_zonelist_name": "room_82",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_83 Thermostat": {
      "zone_or_zonelist_name": "room_83",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_84 Thermostat": {
      "zone_or_zonelist_name": "room_84",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_85 Thermostat": {
      "zone_or_zonelist_name": "room_85",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_86 Thermostat": {
      "zone_or_zonelist_name": "room_86",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_87 Thermostat": {
      "zone_or_zonelist_name": "room_87",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_88 Thermostat": {
      "zone_or_zonelist_name": "room_88",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_89 Thermostat": {
      "zone_or_zonelist_name": "room_89",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_90 Thermostat": {
      "zone_or_zonelist_name": "room_90",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_91 Thermostat": {
      "zone_or_zonelist_name": "room_91",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_92 Thermostat": {
      "zone_or_zonelist_name": "room_92",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_93 Thermostat": {
      "zone_or_zonelist_name": "room_93",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_94 Thermostat": {
      "zone_or_zonelist_name": "room_94",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_95 Thermostat": {
      "zone_or_zonelist_name": "room_95",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_96 Thermostat": {
      "zone_or_zonelist_name": "room_96",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_97 Thermostat": {
      "zone_or_zonelist_name": "room_97",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_98 Thermostat": {
      "zone_or_zonelist_name": "room_98",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_99 Thermostat": {
      "zone_or_zonelist_name": "room_99",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    },
    "room_100 Thermostat": {
      "zone_or_zonelist_name": "room_100",
      "control_type_schedule_name": "Control Type",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Zone Setpoints"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "room_1 Connections": {
      "zone_name": "room_1",
      "zone_conditioning_equipment_list_name": "room_1 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_1 Supply",
      "zone_air_node_name": "room_1 Air",
      "zone_return_air_node_or_nodelist_name": "room_1 Return"
    },
    "room_2 Connections": {
      "zone_name": "room_2",
      "zone_conditioning_equipment_list_name": "room_2 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_2 Supply",
      "zone_air_node_name": "room_2 Air",
      "zone_return_air_node_or_nodelist_name": "room_2 Return"
    },
    "room_3 Connections": {
      "zone_name": "room_3",
      "zone_conditioning_equipment_list_name": "room_3 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_3 Supply",
      "zone_air_node_name": "room_3 Air",
      "zone_return_air_node_or_nodelist_name": "room_3 Return"
    },
    "room_4 Connections": {
      "zone_name": "room_4",
      "zone_conditioning_equipment_list_name": "room_4 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_4 Supply",
      "zone_air_node_name": "room_4 Air",
      "zone_return_air_node_or_nodelist_name": "room_4 Return"
    },
    "room_5 Connections": {
      "zone_name": "room_5",
      "zone_conditioning_equipment_list_name": "room_5 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_5 Supply",
      "zone_air_node_name": "room_5 Air",
      "zone_return_air_node_or_nodelist_name": "room_5 Return"
    },
    "room_6 Connections": {
      "zone_name": "room_6",
      "zone_conditioning_equipment_list_name": "room_6 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_6 Supply",
      "zone_air_node_name": "room_6 Air",
      "zone_return_air_node_or_nodelist_name": "room_6 Return"
    },
    "room_7 Connections": {
      "zone_name": "room_7",
      "zone_conditioning_equipment_list_name": "room_7 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_7 Supply",
      "zone_air_node_name": "room_7 Air",
      "zone_return_air_node_or_nodelist_name": "room_7 Return"
    },
    "room_8 Connections": {
      "zone_name": "room_8",
      "zone_conditioning_equipment_list_name": "room_8 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_8 Supply",
      "zone_air_node_name": "room_8 Air",
      "zone_return_air_node_or_nodelist_name": "room_8 Return"
    },
    "room_9 Connections": {
      "zone_name": "room_9",
      "zone_conditioning_equipment_list_name": "room_9 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_9 Supply",
      "zone_air_node_name": "room_9 Air",
      "zone_return_air_node_or_nodelist_name": "room_9 Return"
    },
    "room_10 Connections": {
      "zone_name": "room_10",
      "zone_conditioning_equipment_list_name": "room_10 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_10 Supply",
      "zone_air_node_name": "room_10 Air",
      "zone_return_air_node_or_nodelist_name": "room_10 Return"
    },
    "room_11 Connections": {
      "zone_name": "room_11",
      "zone_conditioning_equipment_list_name": "room_11 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_11 Supply",
      "zone_air_node_name": "room_11 Air",
      "zone_return_air_node_or_nodelist_name": "room_11 Return"
    },
    "room_12 Connections": {
      "zone_name": "room_12",
      "zone_conditioning_equipment_list_name": "room_12 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_12 Supply",
      "zone_air_node_name": "room_12 Air",
      "zone_return_air_node_or_nodelist_name": "room_12 Return"
    },
    "room_13 Connections": {
      "zone_name": "room_13",
      "zone_conditioning_equipment_list_name": "room_13 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_13 Supply",
      "zone_air_node_name": "room_13 Air",
      "zone_return_air_node_or_nodelist_name": "room_13 Return"
    },
    "room_14 Connections": {
      "zone_name": "room_14",
      "zone_conditioning_equipment_list_name": "room_14 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_14 Supply",
      "zone_air_node_name": "room_14 Air",
      "zone_return_air_node_or_nodelist_name": "room_14 Return"
    },
    "room_15 Connections": {
      "zone_name": "room_15",
      "zone_conditioning_equipment_list_name": "room_15 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_15 Supply",
      "zone_air_node_name": "room_15 Air",
      "zone_return_air_node_or_nodelist_name": "room_15 Return"
    },
    "room_16 Connections": {
      "zone_name": "room_16",
      "zone_conditioning_equipment_list_name": "room_16 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_16 Supply",
      "zone_air_node_name": "room_16 Air",
      "zone_return_air_node_or_nodelist_name": "room_16 Return"
    },
    "room_17 Connections": {
      "zone_name": "room_17",
      "zone_conditioning_equipment_list_name": "room_17 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_17 Supply",
      "zone_air_node_name": "room_17 Air",
      "zone_return_air_node_or_nodelist_name": "room_17 Return"
    },
    "room_18 Connections": {
      "zone_name": "room_18",
      "zone_conditioning_equipment_list_name": "room_18 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_18 Supply",
      "zone_air_node_name": "room_18 Air",
      "zone_return_air_node_or_nodelist_name": "room_18 Return"
    },
    "room_19 Connections": {
      "zone_name": "room_19",
      "zone_conditioning_equipment_list_name": "room_19 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_19 Supply",
      "zone_air_node_name": "room_19 Air",
      "zone_return_air_node_or_nodelist_name": "room_19 Return"
    },
    "room_20 Connections": {
      "zone_name": "room_20",
      "zone_conditioning_equipment_list_name": "room_20 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_20 Supply",
      "zone_air_node_name": "room_20 Air",
      "zone_return_air_node_or_nodelist_name": "room_20 Return"
    },
    "room_21 Connections": {
      "zone_name": "room_21",
      "zone_conditioning_equipment_list_name": "room_21 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_21 Supply",
      "zone_air_node_name": "room_21 Air",
      "zone_return_air_node_or_nodelist_name": "room_21 Return"
    },
    "room_22 Connections": {
      "zone_name": "room_22",
      "zone_conditioning_equipment_list_name": "room_22 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_22 Supply",
      "zone_air_node_name": "room_22 Air",
      "zone_return_air_node_or_nodelist_name": "room_22 Return"
    },
    "room_23 Connections": {
      "zone_name": "room_23",
      "zone_conditioning_equipment_list_name": "room_23 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_23 Supply",
      "zone_air_node_name": "room_23 Air",
      "zone_return_air_node_or_nodelist_name": "room_23 Return"
    },
    "room_24 Connections": {
      "zone_name": "room_24",
      "zone_conditioning_equipment_list_name": "room_24 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_24 Supply",
      "zone_air_node_name": "room_24 Air",
      "zone_return_air_node_or_nodelist_name": "room_24 Return"
    },
    "room_25 Connections": {
      "zone_name": "room_25",
      "zone_conditioning_equipment_list_name": "room_25 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_25 Supply",
      "zone_air_node_name": "room_25 Air",
      "zone_return_air_node_or_nodelist_name": "room_25 Return"
    },
    "room_26 Connections": {
      "zone_name": "room_26",
      "zone_conditioning_equipment_list_name": "room_26 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_26 Supply",
      "zone_air_node_name": "room_26 Air",
      "zone_return_air_node_or_nodelist_name": "room_26 Return"
    },
    "room_27 Connections": {
      "zone_name": "room_27",
      "zone_conditioning_equipment_list_name": "room_27 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_27 Supply",
      "zone_air_node_name": "room_27 Air",
      "zone_return_air_node_or_nodelist_name": "room_27 Return"
    },
    "room_28 Connections": {
      "zone_name": "room_28",
      "zone_conditioning_equipment_list_name": "room_28 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_28 Supply",
      "zone_air_node_name": "room_28 Air",
      "zone_return_air_node_or_nodelist_name": "room_28 Return"
    },
    "room_29 Connections": {
      "zone_name": "room_29",
      "zone_conditioning_equipment_list_name": "room_29 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_29 Supply",
      "zone_air_node_name": "room_29 Air",
      "zone_return_air_node_or_nodelist_name": "room_29 Return"
    },
    "room_30 Connections": {
      "zone_name": "room_30",
      "zone_conditioning_equipment_list_name": "room_30 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_30 Supply",
      "zone_air_node_name": "room_30 Air",
      "zone_return_air_node_or_nodelist_name": "room_30 Return"
    },
    "room_31 Connections": {
      "zone_name": "room_31",
      "zone_conditioning_equipment_list_name": "room_31 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_31 Supply",
      "zone_air_node_name": "room_31 Air",
      "zone_return_air_node_or_nodelist_name": "room_31 Return"
    },
    "room_32 Connections": {
      "zone_name": "room_32",
      "zone_conditioning_equipment_list_name": "room_32 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_32 Supply",
      "zone_air_node_name": "room_32 Air",
      "zone_return_air_node_or_nodelist_name": "room_32 Return"
    },
    "room_33 Connections": {
      "zone_name": "room_33",
      "zone_conditioning_equipment_list_name": "room_33 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_33 Supply",
      "zone_air_node_name": "room_33 Air",
      "zone_return_air_node_or_nodelist_name": "room_33 Return"
    },
    "room_34 Connections": {
      "zone_name": "room_34",
      "zone_conditioning_equipment_list_name": "room_34 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_34 Supply",
      "zone_air_node_name": "room_34 Air",
      "zone_return_air_node_or_nodelist_name": "room_34 Return"
    },
    "room_35 Connections": {
      "zone_name": "room_35",
      "zone_conditioning_equipment_list_name": "room_35 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_35 Supply",
      "zone_air_node_name": "room_35 Air",
      "zone_return_air_node_or_nodelist_name": "room_35 Return"
    },
    "room_36 Connections": {
      "zone_name": "room_36",
      "zone_conditioning_equipment_list_name": "room_36 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_36 Supply",
      "zone_air_node_name": "room_36 Air",
      "zone_return_air_node_or_nodelist_name": "room_36 Return"
    },
    "room_37 Connections": {
      "zone_name": "room_37",
      "zone_conditioning_equipment_list_name": "room_37 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_37 Supply",
      "zone_air_node_name": "room_37 Air",
      "zone_return_air_node_or_nodelist_name": "room_37 Return"
    },
    "room_38 Connections": {
      "zone_name": "room_38",
      "zone_conditioning_equipment_list_name": "room_38 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_38 Supply",
      "zone_air_node_name": "room_38 Air",
      "zone_return_air_node_or_nodelist_name": "room_38 Return"
    },
    "room_39 Connections": {
      "zone_name": "room_39",
      "zone_conditioning_equipment_list_name": "room_39 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_39 Supply",
      "zone_air_node_name": "room_39 Air",
      "zone_return_air_node_or_nodelist_name": "room_39 Return"
    },
    "room_40 Connections": {
      "zone_name": "room_40",
      "zone_conditioning_equipment_list_name": "room_40 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_40 Supply",
      "zone_air_node_name": "room_40 Air",
      "zone_return_air_node_or_nodelist_name": "room_40 Return"
    },
    "room_41 Connections": {
      "zone_name": "room_41",
      "zone_conditioning_equipment_list_name": "room_41 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_41 Supply",
      "zone_air_node_name": "room_41 Air",
      "zone_return_air_node_or_nodelist_name": "room_41 Return"
    },
    "room_42 Connections": {
      "zone_name": "room_42",
      "zone_conditioning_equipment_list_name": "room_42 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_42 Supply",
      "zone_air_node_name": "room_42 Air",
      "zone_return_air_node_or_nodelist_name": "room_42 Return"
    },
    "room_43 Connections": {
      "zone_name": "room_43",
      "zone_conditioning_equipment_list_name": "room_43 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_43 Supply",
      "zone_air_node_name": "room_43 Air",
      "zone_return_air_node_or_nodelist_name": "room_43 Return"
    },
    "room_44 Connections": {
      "zone_name": "room_44",
      "zone_conditioning_equipment_list_name": "room_44 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_44 Supply",
      "zone_air_node_name": "room_44 Air",
      "zone_return_air_node_or_nodelist_name": "room_44 Return"
    },
    "room_45 Connections": {
      "zone_name": "room_45",
      "zone_conditioning_equipment_list_name": "room_45 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_45 Supply",
      "zone_air_node_name": "room_45 Air",
      "zone_return_air_node_or_nodelist_name": "room_45 Return"
    },
    "room_46 Connections": {
      "zone_name": "room_46",
      "zone_conditioning_equipment_list_name": "room_46 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_46 Supply",
      "zone_air_node_name": "room_46 Air",
      "zone_return_air_node_or_nodelist_name": "room_46 Return"
    },
    "room_47 Connections": {
      "zone_name": "room_47",
      "zone_conditioning_equipment_list_name": "room_47 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_47 Supply",
      "zone_air_node_name": "room_47 Air",
      "zone_return_air_node_or_nodelist_name": "room_47 Return"
    },
    "room_48 Connections": {
      "zone_name": "room_48",
      "zone_conditioning_equipment_list_name": "room_48 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_48 Supply",
      "zone_air_node_name": "room_48 Air",
      "zone_return_air_node_or_nodelist_name": "room_48 Return"
    },
    "room_49 Connections": {
      "zone_name": "room_49",
      "zone_conditioning_equipment_list_name": "room_49 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_49 Supply",
      "zone_air_node_name": "room_49 Air",
      "zone_return_air_node_or_nodelist_name": "room_49 Return"
    },
    "room_50 Connections": {
      "zone_name": "room_50",
      "zone_conditioning_equipment_list_name": "room_50 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_50 Supply",
      "zone_air_node_name": "room_50 Air",
      "zone_return_air_node_or_nodelist_name": "room_50 Return"
    },
    "room_51 Connections": {
      "zone_name": "room_51",
      "zone_conditioning_equipment_list_name": "room_51 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_51 Supply",
      "zone_air_node_name": "room_51 Air",
      "zone_return_air_node_or_nodelist_name": "room_51 Return"
    },
    "room_52 Connections": {
      "zone_name": "room_52",
      "zone_conditioning_equipment_list_name": "room_52 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_52 Supply",
      "zone_air_node_name": "room_52 Air",
      "zone_return_air_node_or_nodelist_name": "room_52 Return"
    },
    "room_53 Connections": {
      "zone_name": "room_53",
      "zone_conditioning_equipment_list_name": "room_53 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_53 Supply",
      "zone_air_node_name": "room_53 Air",
      "zone_return_air_node_or_nodelist_name": "room_53 Return"
    },
    "room_54 Connections": {
      "zone_name": "room_54",
      "zone_conditioning_equipment_list_name": "room_54 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_54 Supply",
      "zone_air_node_name": "room_54 Air",
      "zone_return_air_node_or_nodelist_name": "room_54 Return"
    },
    "room_55 Connections": {
      "zone_name": "room_55",
      "zone_conditioning_equipment_list_name": "room_55 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_55 Supply",
      "zone_air_node_name": "room_55 Air",
      "zone_return_air_node_or_nodelist_name": "room_55 Return"
    },
    "room_56 Connections": {
      "zone_name": "room_56",
      "zone_conditioning_equipment_list_name": "room_56 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_56 Supply",
      "zone_air_node_name": "room_56 Air",
      "zone_return_air_node_or_nodelist_name": "room_56 Return"
    },
    "room_57 Connections": {
      "zone_name": "room_57",
      "zone_conditioning_equipment_list_name": "room_57 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_57 Supply",
      "zone_air_node_name": "room_57 Air",
      "zone_return_air_node_or_nodelist_name": "room_57 Return"
    },
    "room_58 Connections": {
      "zone_name": "room_58",
      "zone_conditioning_equipment_list_name": "room_58 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_58 Supply",
      "zone_air_node_name": "room_58 Air",
      "zone_return_air_node_or_nodelist_name": "room_58 Return"
    },
    "room_59 Connections": {
      "zone_name": "room_59",
      "zone_conditioning_equipment_list_name": "room_59 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_59 Supply",
      "zone_air_node_name": "room_59 Air",
      "zone_return_air_node_or_nodelist_name": "room_59 Return"
    },
    "room_60 Connections": {
      "zone_name": "room_60",
      "zone_conditioning_equipment_list_name": "room_60 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_60 Supply",
      "zone_air_node_name": "room_60 Air",
      "zone_return_air_node_or_nodelist_name": "room_60 Return"
    },
    "room_61 Connections": {
      "zone_name": "room_61",
      "zone_conditioning_equipment_list_name": "room_61 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_61 Supply",
      "zone_air_node_name": "room_61 Air",
      "zone_return_air_node_or_nodelist_name": "room_61 Return"
    },
    "room_62 Connections": {
      "zone_name": "room_62",
      "zone_conditioning_equipment_list_name": "room_62 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_62 Supply",
      "zone_air_node_name": "room_62 Air",
      "zone_return_air_node_or_nodelist_name": "room_62 Return"
    },
    "room_63 Connections": {
      "zone_name": "room_63",
      "zone_conditioning_equipment_list_name": "room_63 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_63 Supply",
      "zone_air_node_name": "room_63 Air",
      "zone_return_air_node_or_nodelist_name": "room_63 Return"
    },
    "room_64 Connections": {
      "zone_name": "room_64",
      "zone_conditioning_equipment_list_name": "room_64 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_64 Supply",
      "zone_air_node_name": "room_64 Air",
      "zone_return_air_node_or_nodelist_name": "room_64 Return"
    },
    "room_65 Connections": {
      "zone_name": "room_65",
      "zone_conditioning_equipment_list_name": "room_65 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_65 Supply",
      "zone_air_node_name": "room_65 Air",
      "zone_return_air_node_or_nodelist_name": "room_65 Return"
    },
    "room_66 Connections": {
      "zone_name": "room_66",
      "zone_conditioning_equipment_list_name": "room_66 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_66 Supply",
      "zone_air_node_name": "room_66 Air",
      "zone_return_air_node_or_nodelist_name": "room_66 Return"
    },
    "room_67 Connections": {
      "zone_name": "room_67",
      "zone_conditioning_equipment_list_name": "room_67 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_67 Supply",
      "zone_air_node_name": "room_67 Air",
      "zone_return_air_node_or_nodelist_name": "room_67 Return"
    },
    "room_68 Connections": {
      "zone_name": "room_68",
      "zone_conditioning_equipment_list_name": "room_68 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_68 Supply",
      "zone_air_node_name": "room_68 Air",
      "zone_return_air_node_or_nodelist_name": "room_68 Return"
    },
    "room_69 Connections": {
      "zone_name": "room_69",
      "zone_conditioning_equipment_list_name": "room_69 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_69 Supply",
      "zone_air_node_name": "room_69 Air",
      "zone_return_air_node_or_nodelist_name": "room_69 Return"
    },
    "room_70 Connections": {
      "zone_name": "room_70",
      "zone_conditioning_equipment_list_name": "room_70 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_70 Supply",
      "zone_air_node_name": "room_70 Air",
      "zone_return_air_node_or_nodelist_name": "room_70 Return"
    },
    "room_71 Connections": {
      "zone_name": "room_71",
      "zone_conditioning_equipment_list_name": "room_71 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_71 Supply",
      "zone_air_node_name": "room_71 Air",
      "zone_return_air_node_or_nodelist_name": "room_71 Return"
    },
    "room_72 Connections": {
      "zone_name": "room_72",
      "zone_conditioning_equipment_list_name": "room_72 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_72 Supply",
      "zone_air_node_name": "room_72 Air",
      "zone_return_air_node_or_nodelist_name": "room_72 Return"
    },
    "room_73 Connections": {
      "zone_name": "room_73",
      "zone_conditioning_equipment_list_name": "room_73 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_73 Supply",
      "zone_air_node_name": "room_73 Air",
      "zone_return_air_node_or_nodelist_name": "room_73 Return"
    },
    "room_74 Connections": {
      "zone_name": "room_74",
      "zone_conditioning_equipment_list_name": "room_74 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_74 Supply",
      "zone_air_node_name": "room_74 Air",
      "zone_return_air_node_or_nodelist_name": "room_74 Return"
    },
    "room_75 Connections": {
      "zone_name": "room_75",
      "zone_conditioning_equipment_list_name": "room_75 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_75 Supply",
      "zone_air_node_name": "room_75 Air",
      "zone_return_air_node_or_nodelist_name": "room_75 Return"
    },
    "room_76 Connections": {
      "zone_name": "room_76",
      "zone_conditioning_equipment_list_name": "room_76 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_76 Supply",
      "zone_air_node_name": "room_76 Air",
      "zone_return_air_node_or_nodelist_name": "room_76 Return"
    },
    "room_77 Connections": {
      "zone_name": "room_77",
      "zone_conditioning_equipment_list_name": "room_77 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_77 Supply",
      "zone_air_node_name": "room_77 Air",
      "zone_return_air_node_or_nodelist_name": "room_77 Return"
    },
    "room_78 Connections": {
      "zone_name": "room_78",
      "zone_conditioning_equipment_list_name": "room_78 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_78 Supply",
      "zone_air_node_name": "room_78 Air",
      "zone_return_air_node_or_nodelist_name": "room_78 Return"
    },
    "room_79 Connections": {
      "zone_name": "room_79",
      "zone_conditioning_equipment_list_name": "room_79 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_79 Supply",
      "zone_air_node_name": "room_79 Air",
      "zone_return_air_node_or_nodelist_name": "room_79 Return"
    },
    "room_80 Connections": {
      "zone_name": "room_80",
      "zone_conditioning_equipment_list_name": "room_80 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_80 Supply",
      "zone_air_node_name": "room_80 Air",
      "zone_return_air_node_or_nodelist_name": "room_80 Return"
    },
    "room_81 Connections": {
      "zone_name": "room_81",
      "zone_conditioning_equipment_list_name": "room_81 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_81 Supply",
      "zone_air_node_name": "room_81 Air",
      "zone_return_air_node_or_nodelist_name": "room_81 Return"
    },
    "room_82 Connections": {
      "zone_name": "room_82",
      "zone_conditioning_equipment_list_name": "room_82 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_82 Supply",
      "zone_air_node_name": "room_82 Air",
      "zone_return_air_node_or_nodelist_name": "room_82 Return"
    },
    "room_83 Connections": {
      "zone_name": "room_83",
      "zone_conditioning_equipment_list_name": "room_83 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_83 Supply",
      "zone_air_node_name": "room_83 Air",
      "zone_return_air_node_or_nodelist_name": "room_83 Return"
    },
    "room_84 Connections": {
      "zone_name": "room_84",
      "zone_conditioning_equipment_list_name": "room_84 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_84 Supply",
      "zone_air_node_name": "room_84 Air",
      "zone_return_air_node_or_nodelist_name": "room_84 Return"
    },
    "room_85 Connections": {
      "zone_name": "room_85",
      "zone_conditioning_equipment_list_name": "room_85 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_85 Supply",
      "zone_air_node_name": "room_85 Air",
      "zone_return_air_node_or_nodelist_name": "room_85 Return"
    },
    "room_86 Connections": {
      "zone_name": "room_86",
      "zone_conditioning_equipment_list_name": "room_86 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_86 Supply",
      "zone_air_node_name": "room_86 Air",
      "zone_return_air_node_or_nodelist_name": "room_86 Return"
    },
    "room_87 Connections": {
      "zone_name": "room_87",
      "zone_conditioning_equipment_list_name": "room_87 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_87 Supply",
      "zone_air_node_name": "room_87 Air",
      "zone_return_air_node_or_nodelist_name": "room_87 Return"
    },
    "room_88 Connections": {
      "zone_name": "room_88",
      "zone_conditioning_equipment_list_name": "room_88 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_88 Supply",
      "zone_air_node_name": "room_88 Air",
      "zone_return_air_node_or_nodelist_name": "room_88 Return"
    },
    "room_89 Connections": {
      "zone_name": "room_89",
      "zone_conditioning_equipment_list_name": "room_89 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_89 Supply",
      "zone_air_node_name": "room_89 Air",
      "zone_return_air_node_or_nodelist_name": "room_89 Return"
    },
    "room_90 Connections": {
      "zone_name": "room_90",
      "zone_conditioning_equipment_list_name": "room_90 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_90 Supply",
      "zone_air_node_name": "room_90 Air",
      "zone_return_air_node_or_nodelist_name": "room_90 Return"
    },
    "room_91 Connections": {
      "zone_name": "room_91",
      "zone_conditioning_equipment_list_name": "room_91 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_91 Supply",
      "zone_air_node_name": "room_91 Air",
      "zone_return_air_node_or_nodelist_name": "room_91 Return"
    },
    "room_92 Connections": {
      "zone_name": "room_92",
      "zone_conditioning_equipment_list_name": "room_92 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_92 Supply",
      "zone_air_node_name": "room_92 Air",
      "zone_return_air_node_or_nodelist_name": "room_92 Return"
    },
    "room_93 Connections": {
      "zone_name": "room_93",
      "zone_conditioning_equipment_list_name": "room_93 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_93 Supply",
      "zone_air_node_name": "room_93 Air",
      "zone_return_air_node_or_nodelist_name": "room_93 Return"
    },
    "room_94 Connections": {
      "zone_name": "room_94",
      "zone_conditioning_equipment_list_name": "room_94 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_94 Supply",
      "zone_air_node_name": "room_94 Air",
      "zone_return_air_node_or_nodelist_name": "room_94 Return"
    },
    "room_95 Connections": {
      "zone_name": "room_95",
      "zone_conditioning_equipment_list_name": "room_95 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_95 Supply",
      "zone_air_node_name": "room_95 Air",
      "zone_return_air_node_or_nodelist_name": "room_95 Return"
    },
    "room_96 Connections": {
      "zone_name": "room_96",
      "zone_conditioning_equipment_list_name": "room_96 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_96 Supply",
      "zone_air_node_name": "room_96 Air",
      "zone_return_air_node_or_nodelist_name": "room_96 Return"
    },
    "room_97 Connections": {
      "zone_name": "room_97",
      "zone_conditioning_equipment_list_name": "room_97 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_97 Supply",
      "zone_air_node_name": "room_97 Air",
      "zone_return_air_node_or_nodelist_name": "room_97 Return"
    },
    "room_98 Connections": {
      "zone_name": "room_98",
      "zone_conditioning_equipment_list_name": "room_98 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_98 Supply",
      "zone_air_node_name": "room_98 Air",
      "zone_return_air_node_or_nodelist_name": "room_98 Return"
    },
    "room_99 Connections": {
      "zone_name": "room_99",
      "zone_conditioning_equipment_list_name": "room_99 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_99 Supply",
      "zone_air_node_name": "room_99 Air",
      "zone_return_air_node_or_nodelist_name": "room_99 Return"
    },
    "room_100 Connections": {
      "zone_name": "room_100",
      "zone_conditioning_equipment_list_name": "room_100 Equipment",
      "zone_air_inlet_node_or_nodelist_name": "room_100 Supply",
      "zone_air_node_name": "room_100 Air",
      "zone_return_air_node_or_nodelist_name": "room_100 Return"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "room_1 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_1 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_2 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_2 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_3 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_3 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_4 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_4 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_5 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_5 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_6 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_6 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_7 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_7 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_8 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_8 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_9 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_9 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_10 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_10 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_11 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_11 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_12 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_12 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_13 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_13 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_14 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_14 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_15 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_15 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_16 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_16 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_17 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_17 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_18 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_18 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_19 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_19 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_20 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_20 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_21 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_21 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_22 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_22 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_23 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_23 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_24 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_24 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_25 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_25 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_26 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_26 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_27 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_27 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_28 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_28 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_29 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_29 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_30 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_30 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_31 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_31 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_32 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_32 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_33 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_33 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_34 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_34 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_35 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_35 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_36 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_36 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_37 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_37 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_38 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_38 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_39 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_39 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_40 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_40 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_41 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_41 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_42 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_42 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_43 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_43 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_44 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_44 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_45 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_45 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_46 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_46 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_47 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_47 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_48 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_48 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_49 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_49 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_50 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_50 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_51 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_51 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_52 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_52 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_53 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_53 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_54 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_54 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_55 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_55 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_56 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_56 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_57 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_57 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_58 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_58 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_59 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_59 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_60 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_60 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_61 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_61 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_62 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_62 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_63 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_63 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_64 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_64 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_65 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_65 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_66 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_66 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_67 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_67 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_68 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_68 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_69 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_69 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_70 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_70 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_71 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_71 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_72 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_72 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_73 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_73 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_74 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_74 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_75 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_75 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_76 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_76 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_77 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_77 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_78 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_78 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_79 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_79 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_80 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_80 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_81 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_81 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_82 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_82 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_83 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_83 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_84 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_84 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_85 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_85 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_86 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_86 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_87 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_87 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_88 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_88 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_89 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_89 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_90 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_90 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_91 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_91 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_92 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_92 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_93 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_93 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_94 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_94 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_95 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_95 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_96 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_96 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_97 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_97 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_98 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_98 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_99 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_99 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "room_100 Equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
          "zone_equipment_name": "room_100 ADU",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "room_1 ADU": {
      "air_distribution_unit_outlet_node_name": "room_1 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_1 VAV"
    },
    "room_2 ADU": {
      "air_distribution_unit_outlet_node_name": "room_2 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_2 VAV"
    },
    "room_3 ADU": {
      "air_distribution_unit_outlet_node_name": "room_3 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_3 VAV"
    },
    "room_4 ADU": {
      "air_distribution_unit_outlet_node_name": "room_4 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_4 VAV"
    },
    "room_5 ADU": {
      "air_distribution_unit_outlet_node_name": "room_5 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_5 VAV"
    },
    "room_6 ADU": {
      "air_distribution_unit_outlet_node_name": "room_6 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_6 VAV"
    },
    "room_7 ADU": {
      "air_distribution_unit_outlet_node_name": "room_7 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_7 VAV"
    },
    "room_8 ADU": {
      "air_distribution_unit_outlet_node_name": "room_8 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_8 VAV"
    },
    "room_9 ADU": {
      "air_distribution_unit_outlet_node_name": "room_9 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_9 VAV"
    },
    "room_10 ADU": {
      "air_distribution_unit_outlet_node_name": "room_10 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_10 VAV"
    },
    "room_11 ADU": {
      "air_distribution_unit_outlet_node_name": "room_11 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_11 VAV"
    },
    "room_12 ADU": {
      "air_distribution_unit_outlet_node_name": "room_12 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_12 VAV"
    },
    "room_13 ADU": {
      "air_distribution_unit_outlet_node_name": "room_13 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_13 VAV"
    },
    "room_14 ADU": {
      "air_distribution_unit_outlet_node_name": "room_14 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_14 VAV"
    },
    "room_15 ADU": {
      "air_distribution_unit_outlet_node_name": "room_15 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_15 VAV"
    },
    "room_16 ADU": {
      "air_distribution_unit_outlet_node_name": "room_16 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_16 VAV"
    },
    "room_17 ADU": {
      "air_distribution_unit_outlet_node_name": "room_17 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_17 VAV"
    },
    "room_18 ADU": {
      "air_distribution_unit_outlet_node_name": "room_18 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_18 VAV"
    },
    "room_19 ADU": {
      "air_distribution_unit_outlet_node_name": "room_19 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_19 VAV"
    },
    "room_20 ADU": {
      "air_distribution_unit_outlet_node_name": "room_20 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_20 VAV"
    },
    "room_21 ADU": {
      "air_distribution_unit_outlet_node_name": "room_21 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_21 VAV"
    },
    "room_22 ADU": {
      "air_distribution_unit_outlet_node_name": "room_22 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_22 VAV"
    },
    "room_23 ADU": {
      "air_distribution_unit_outlet_node_name": "room_23 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_23 VAV"
    },
    "room_24 ADU": {
      "air_distribution_unit_outlet_node_name": "room_24 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_24 VAV"
    },
    "room_25 ADU": {
      "air_distribution_unit_outlet_node_name": "room_25 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_25 VAV"
    },
    "room_26 ADU": {
      "air_distribution_unit_outlet_node_name": "room_26 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_26 VAV"
    },
    "room_27 ADU": {
      "air_distribution_unit_outlet_node_name": "room_27 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_27 VAV"
    },
    "room_28 ADU": {
      "air_distribution_unit_outlet_node_name": "room_28 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_28 VAV"
    },
    "room_29 ADU": {
      "air_distribution_unit_outlet_node_name": "room_29 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_29 VAV"
    },
    "room_30 ADU": {
      "air_distribution_unit_outlet_node_name": "room_30 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_30 VAV"
    },
    "room_31 ADU": {
      "air_distribution_unit_outlet_node_name": "room_31 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_31 VAV"
    },
    "room_32 ADU": {
      "air_distribution_unit_outlet_node_name": "room_32 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_32 VAV"
    },
    "room_33 ADU": {
      "air_distribution_unit_outlet_node_name": "room_33 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_33 VAV"
    },
    "room_34 ADU": {
      "air_distribution_unit_outlet_node_name": "room_34 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_34 VAV"
    },
    "room_35 ADU": {
      "air_distribution_unit_outlet_node_name": "room_35 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_35 VAV"
    },
    "room_36 ADU": {
      "air_distribution_unit_outlet_node_name": "room_36 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_36 VAV"
    },
    "room_37 ADU": {
      "air_distribution_unit_outlet_node_name": "room_37 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_37 VAV"
    },
    "room_38 ADU": {
      "air_distribution_unit_outlet_node_name": "room_38 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_38 VAV"
    },
    "room_39 ADU": {
      "air_distribution_unit_outlet_node_name": "room_39 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_39 VAV"
    },
    "room_40 ADU": {
      "air_distribution_unit_outlet_node_name": "room_40 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_40 VAV"
    },
    "room_41 ADU": {
      "air_distribution_unit_outlet_node_name": "room_41 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_41 VAV"
    },
    "room_42 ADU": {
      "air_distribution_unit_outlet_node_name": "room_42 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_42 VAV"
    },
    "room_43 ADU": {
      "air_distribution_unit_outlet_node_name": "room_43 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_43 VAV"
    },
    "room_44 ADU": {
      "air_distribution_unit_outlet_node_name": "room_44 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_44 VAV"
    },
    "room_45 ADU": {
      "air_distribution_unit_outlet_node_name": "room_45 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_45 VAV"
    },
    "room_46 ADU": {
      "air_distribution_unit_outlet_node_name": "room_46 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_46 VAV"
    },
    "room_47 ADU": {
      "air_distribution_unit_outlet_node_name": "room_47 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_47 VAV"
    },
    "room_48 ADU": {
      "air_distribution_unit_outlet_node_name": "room_48 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_48 VAV"
    },
    "room_49 ADU": {
      "air_distribution_unit_outlet_node_name": "room_49 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_49 VAV"
    },
    "room_50 ADU": {
      "air_distribution_unit_outlet_node_name": "room_50 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_50 VAV"
    },
    "room_51 ADU": {
      "air_distribution_unit_outlet_node_name": "room_51 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_51 VAV"
    },
    "room_52 ADU": {
      "air_distribution_unit_outlet_node_name": "room_52 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_52 VAV"
    },
    "room_53 ADU": {
      "air_distribution_unit_outlet_node_name": "room_53 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_53 VAV"
    },
    "room_54 ADU": {
      "air_distribution_unit_outlet_node_name": "room_54 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_54 VAV"
    },
    "room_55 ADU": {
      "air_distribution_unit_outlet_node_name": "room_55 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_55 VAV"
    },
    "room_56 ADU": {
      "air_distribution_unit_outlet_node_name": "room_56 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_56 VAV"
    },
    "room_57 ADU": {
      "air_distribution_unit_outlet_node_name": "room_57 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_57 VAV"
    },
    "room_58 ADU": {
      "air_distribution_unit_outlet_node_name": "room_58 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_58 VAV"
    },
    "room_59 ADU": {
      "air_distribution_unit_outlet_node_name": "room_59 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_59 VAV"
    },
    "room_60 ADU": {
      "air_distribution_unit_outlet_node_name": "room_60 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_60 VAV"
    },
    "room_61 ADU": {
      "air_distribution_unit_outlet_node_name": "room_61 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_61 VAV"
    },
    "room_62 ADU": {
      "air_distribution_unit_outlet_node_name": "room_62 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_62 VAV"
    },
    "room_63 ADU": {
      "air_distribution_unit_outlet_node_name": "room_63 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_63 VAV"
    },
    "room_64 ADU": {
      "air_distribution_unit_outlet_node_name": "room_64 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_64 VAV"
    },
    "room_65 ADU": {
      "air_distribution_unit_outlet_node_name": "room_65 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_65 VAV"
    },
    "room_66 ADU": {
      "air_distribution_unit_outlet_node_name": "room_66 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_66 VAV"
    },
    "room_67 ADU": {
      "air_distribution_unit_outlet_node_name": "room_67 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_67 VAV"
    },
    "room_68 ADU": {
      "air_distribution_unit_outlet_node_name": "room_68 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_68 VAV"
    },
    "room_69 ADU": {
      "air_distribution_unit_outlet_node_name": "room_69 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_69 VAV"
    },
    "room_70 ADU": {
      "air_distribution_unit_outlet_node_name": "room_70 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_70 VAV"
    },
    "room_71 ADU": {
      "air_distribution_unit_outlet_node_name": "room_71 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_71 VAV"
    },
    "room_72 ADU": {
      "air_distribution_unit_outlet_node_name": "room_72 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_72 VAV"
    },
    "room_73 ADU": {
      "air_distribution_unit_outlet_node_name": "room_73 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_73 VAV"
    },
    "room_74 ADU": {
      "air_distribution_unit_outlet_node_name": "room_74 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_74 VAV"
    },
    "room_75 ADU": {
      "air_distribution_unit_outlet_node_name": "room_75 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_75 VAV"
    },
    "room_76 ADU": {
      "air_distribution_unit_outlet_node_name": "room_76 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_76 VAV"
    },
    "room_77 ADU": {
      "air_distribution_unit_outlet_node_name": "room_77 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_77 VAV"
    },
    "room_78 ADU": {
      "air_distribution_unit_outlet_node_name": "room_78 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_78 VAV"
    },
    "room_79 ADU": {
      "air_distribution_unit_outlet_node_name": "room_79 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_79 VAV"
    },
    "room_80 ADU": {
      "air_distribution_unit_outlet_node_name": "room_80 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_80 VAV"
    },
    "room_81 ADU": {
      "air_distribution_unit_outlet_node_name": "room_81 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_81 VAV"
    },
    "room_82 ADU": {
      "air_distribution_unit_outlet_node_name": "room_82 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_82 VAV"
    },
    "room_83 ADU": {
      "air_distribution_unit_outlet_node_name": "room_83 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_83 VAV"
    },
    "room_84 ADU": {
      "air_distribution_unit_outlet_node_name": "room_84 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_84 VAV"
    },
    "room_85 ADU": {
      "air_distribution_unit_outlet_node_name": "room_85 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_85 VAV"
    },
    "room_86 ADU": {
      "air_distribution_unit_outlet_node_name": "room_86 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_86 VAV"
    },
    "room_87 ADU": {
      "air_distribution_unit_outlet_node_name": "room_87 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_87 VAV"
    },
    "room_88 ADU": {
      "air_distribution_unit_outlet_node_name": "room_88 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_88 VAV"
    },
    "room_89 ADU": {
      "air_distribution_unit_outlet_node_name": "room_89 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_89 VAV"
    },
    "room_90 ADU": {
      "air_distribution_unit_outlet_node_name": "room_90 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_90 VAV"
    },
    "room_91 ADU": {
      "air_distribution_unit_outlet_node_name": "room_91 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_91 VAV"
    },
    "room_92 ADU": {
      "air_distribution_unit_outlet_node_name": "room_92 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_92 VAV"
    },
    "room_93 ADU": {
      "air_distribution_unit_outlet_node_name": "room_93 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_93 VAV"
    },
    "room_94 ADU": {
      "air_distribution_unit_outlet_node_name": "room_94 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_94 VAV"
    },
    "room_95 ADU": {
      "air_distribution_unit_outlet_node_name": "room_95 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_95 VAV"
    },
    "room_96 ADU": {
      "air_distribution_unit_outlet_node_name": "room_96 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_96 VAV"
    },
    "room_97 ADU": {
      "air_distribution_unit_outlet_node_name": "room_97 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_97 VAV"
    },
    "room_98 ADU": {
      "air_distribution_unit_outlet_node_name": "room_98 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_98 VAV"
    },
    "room_99 ADU": {
      "air_distribution_unit_outlet_node_name": "room_99 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_99 VAV"
    },
    "room_100 ADU": {
      "air_distribution_unit_outlet_node_name": "room_100 Supply",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat",
      "air_terminal_name": "room_100 VAV"
    }
  },
  "AirTerminal:SingleDuct:VAV:Reheat": {
    "room_1 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_1 Reheat In",
      "air_inlet_node_name": "room_1 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_1 Reheat",
      "air_outlet_node_name": "room_1 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_2 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_2 Reheat In",
      "air_inlet_node_name": "room_2 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_2 Reheat",
      "air_outlet_node_name": "room_2 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_3 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_3 Reheat In",
      "air_inlet_node_name": "room_3 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_3 Reheat",
      "air_outlet_node_name": "room_3 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_4 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_4 Reheat In",
      "air_inlet_node_name": "room_4 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_4 Reheat",
      "air_outlet_node_name": "room_4 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_5 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_5 Reheat In",
      "air_inlet_node_name": "room_5 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_5 Reheat",
      "air_outlet_node_name": "room_5 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_6 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_6 Reheat In",
      "air_inlet_node_name": "room_6 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_6 Reheat",
      "air_outlet_node_name": "room_6 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_7 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_7 Reheat In",
      "air_inlet_node_name": "room_7 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_7 Reheat",
      "air_outlet_node_name": "room_7 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_8 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_8 Reheat In",
      "air_inlet_node_name": "room_8 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_8 Reheat",
      "air_outlet_node_name": "room_8 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_9 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_9 Reheat In",
      "air_inlet_node_name": "room_9 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_9 Reheat",
      "air_outlet_node_name": "room_9 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_10 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_10 Reheat In",
      "air_inlet_node_name": "room_10 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_10 Reheat",
      "air_outlet_node_name": "room_10 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_11 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_11 Reheat In",
      "air_inlet_node_name": "room_11 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_11 Reheat",
      "air_outlet_node_name": "room_11 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_12 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_12 Reheat In",
      "air_inlet_node_name": "room_12 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_12 Reheat",
      "air_outlet_node_name": "room_12 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_13 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_13 Reheat In",
      "air_inlet_node_name": "room_13 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_13 Reheat",
      "air_outlet_node_name": "room_13 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_14 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_14 Reheat In",
      "air_inlet_node_name": "room_14 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_14 Reheat",
      "air_outlet_node_name": "room_14 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_15 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_15 Reheat In",
      "air_inlet_node_name": "room_15 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_15 Reheat",
      "air_outlet_node_name": "room_15 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_16 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_16 Reheat In",
      "air_inlet_node_name": "room_16 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_16 Reheat",
      "air_outlet_node_name": "room_16 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_17 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_17 Reheat In",
      "air_inlet_node_name": "room_17 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_17 Reheat",
      "air_outlet_node_name": "room_17 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_18 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_18 Reheat In",
      "air_inlet_node_name": "room_18 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_18 Reheat",
      "air_outlet_node_name": "room_18 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_19 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_19 Reheat In",
      "air_inlet_node_name": "room_19 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_19 Reheat",
      "air_outlet_node_name": "room_19 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_20 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_20 Reheat In",
      "air_inlet_node_name": "room_20 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_20 Reheat",
      "air_outlet_node_name": "room_20 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_21 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_21 Reheat In",
      "air_inlet_node_name": "room_21 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_21 Reheat",
      "air_outlet_node_name": "room_21 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_22 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_22 Reheat In",
      "air_inlet_node_name": "room_22 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_22 Reheat",
      "air_outlet_node_name": "room_22 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_23 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_23 Reheat In",
      "air_inlet_node_name": "room_23 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_23 Reheat",
      "air_outlet_node_name": "room_23 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_24 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_24 Reheat In",
      "air_inlet_node_name": "room_24 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_24 Reheat",
      "air_outlet_node_name": "room_24 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_25 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_25 Reheat In",
      "air_inlet_node_name": "room_25 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_25 Reheat",
      "air_outlet_node_name": "room_25 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_26 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_26 Reheat In",
      "air_inlet_node_name": "room_26 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_26 Reheat",
      "air_outlet_node_name": "room_26 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_27 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_27 Reheat In",
      "air_inlet_node_name": "room_27 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_27 Reheat",
      "air_outlet_node_name": "room_27 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_28 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_28 Reheat In",
      "air_inlet_node_name": "room_28 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_28 Reheat",
      "air_outlet_node_name": "room_28 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_29 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_29 Reheat In",
      "air_inlet_node_name": "room_29 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_29 Reheat",
      "air_outlet_node_name": "room_29 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_30 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_30 Reheat In",
      "air_inlet_node_name": "room_30 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_30 Reheat",
      "air_outlet_node_name": "room_30 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_31 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_31 Reheat In",
      "air_inlet_node_name": "room_31 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_31 Reheat",
      "air_outlet_node_name": "room_31 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_32 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_32 Reheat In",
      "air_inlet_node_name": "room_32 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_32 Reheat",
      "air_outlet_node_name": "room_32 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_33 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_33 Reheat In",
      "air_inlet_node_name": "room_33 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_33 Reheat",
      "air_outlet_node_name": "room_33 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_34 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_34 Reheat In",
      "air_inlet_node_name": "room_34 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_34 Reheat",
      "air_outlet_node_name": "room_34 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_35 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_35 Reheat In",
      "air_inlet_node_name": "room_35 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_35 Reheat",
      "air_outlet_node_name": "room_35 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_36 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_36 Reheat In",
      "air_inlet_node_name": "room_36 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_36 Reheat",
      "air_outlet_node_name": "room_36 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_37 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_37 Reheat In",
      "air_inlet_node_name": "room_37 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_37 Reheat",
      "air_outlet_node_name": "room_37 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_38 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_38 Reheat In",
      "air_inlet_node_name": "room_38 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_38 Reheat",
      "air_outlet_node_name": "room_38 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_39 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_39 Reheat In",
      "air_inlet_node_name": "room_39 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_39 Reheat",
      "air_outlet_node_name": "room_39 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_40 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_40 Reheat In",
      "air_inlet_node_name": "room_40 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_40 Reheat",
      "air_outlet_node_name": "room_40 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_41 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_41 Reheat In",
      "air_inlet_node_name": "room_41 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_41 Reheat",
      "air_outlet_node_name": "room_41 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_42 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_42 Reheat In",
      "air_inlet_node_name": "room_42 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_42 Reheat",
      "air_outlet_node_name": "room_42 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_43 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_43 Reheat In",
      "air_inlet_node_name": "room_43 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_43 Reheat",
      "air_outlet_node_name": "room_43 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_44 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_44 Reheat In",
      "air_inlet_node_name": "room_44 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_44 Reheat",
      "air_outlet_node_name": "room_44 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_45 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_45 Reheat In",
      "air_inlet_node_name": "room_45 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_45 Reheat",
      "air_outlet_node_name": "room_45 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_46 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_46 Reheat In",
      "air_inlet_node_name": "room_46 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_46 Reheat",
      "air_outlet_node_name": "room_46 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_47 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_47 Reheat In",
      "air_inlet_node_name": "room_47 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_47 Reheat",
      "air_outlet_node_name": "room_47 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_48 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_48 Reheat In",
      "air_inlet_node_name": "room_48 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_48 Reheat",
      "air_outlet_node_name": "room_48 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_49 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_49 Reheat In",
      "air_inlet_node_name": "room_49 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_49 Reheat",
      "air_outlet_node_name": "room_49 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_50 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_50 Reheat In",
      "air_inlet_node_name": "room_50 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_50 Reheat",
      "air_outlet_node_name": "room_50 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_51 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_51 Reheat In",
      "air_inlet_node_name": "room_51 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_51 Reheat",
      "air_outlet_node_name": "room_51 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_52 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_52 Reheat In",
      "air_inlet_node_name": "room_52 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_52 Reheat",
      "air_outlet_node_name": "room_52 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_53 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_53 Reheat In",
      "air_inlet_node_name": "room_53 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_53 Reheat",
      "air_outlet_node_name": "room_53 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_54 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_54 Reheat In",
      "air_inlet_node_name": "room_54 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_54 Reheat",
      "air_outlet_node_name": "room_54 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_55 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_55 Reheat In",
      "air_inlet_node_name": "room_55 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_55 Reheat",
      "air_outlet_node_name": "room_55 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_56 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_56 Reheat In",
      "air_inlet_node_name": "room_56 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_56 Reheat",
      "air_outlet_node_name": "room_56 Supply",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_reheat_air_temperature": 45.0,
      "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
      "maximum_flow_fraction_during_reheat": "Autosize",
      "design_specification_outdoor_air_object_name": "Office Ventilation Rates"
    },
    "room_57 VAV": {
      "availability_schedule_name": "On",
      "damper_air_outlet_node_name": "room_57 Reheat In",
      "air_inlet_node_name": "room_57 Box In",
      "maximum_air_flow_rate": "Autosize",
      "zone_minimum_air_flow_input_method": "Constant",
      "constant_minimum_air_flow_fraction": 0.3,
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "reheat_coil_name": "room_57 Reheat",
      "air_outlet_node_name": "room_57 Supply",
